[TITLE]
Red de agua potable barrio San Jose (fixture de prueba, unidades SI)

[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern
 NB              	2480.00     	0           	                	;
 N1              	2520.00     	0           	                	;
 N2              	2512.50     	1.20        	P1              	;
 N3              	2508.00     	0.80        	P1              	;
 N4              	2505.20     	0.95        	P1              	;
 N5              	2504.00     	0           	                	;
 N6              	2490.00     	1.50        	P1              	;

[RESERVOIRS]
;ID              	Head        	Pattern
 CAPT            	2478.00     	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 TQ1             	2530.00     	2.50        	0.30        	3.20        	12.00       	0           	                	;

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 T1              	NB              	TQ1             	850         	160         	140         	0           	Open  	;
 T2              	TQ1             	N1              	320         	160         	140         	0           	Open  	;
 T3              	N1              	N2              	210         	110         	140         	0           	Open  	;
 T4              	N2              	N3              	180         	90          	140         	0           	Open  	;
 T5              	N2              	N4              	200         	90          	140         	0           	Open  	;
 T6              	N5              	N6              	150         	63          	140         	0           	CV    	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters
 B1              	CAPT            	NB              	HEAD CB1	;

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss
 PRV1            	N4              	N5              	90          	PRV 	25          	0           	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers
 P1              	0.6         	0.8         	1.2         	1.6         	1.1         	0.7

[CURVES]
;ID              	X-Value     	Y-Value
;PUMP: Bomba sumergible del pozo
 CB1             	8.0         	62.0

[CONTROLS]

[RULES]

[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient

[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	24:00
 Hydraulic Timestep 	1:00
 Quality Timestep   	0:05
 Pattern Timestep   	4:00
 Pattern Start      	0:00
 Report Timestep    	1:00
 Report Start       	0:00
 Start ClockTime    	12 am
 Statistic          	NONE

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	40
 Accuracy           	0.001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	None mg/L
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node            	X-Coord           	Y-Coord
 NB              	759505.00         	9795005.00
 N1              	760150.00         	9795480.00
 N2              	760300.00         	9795400.00
 N3              	760420.00         	9795480.00
 N4              	760420.00         	9795300.00
 N5              	760425.00         	9795298.00
 N6              	760560.00         	9795240.00
 CAPT            	759500.00         	9795000.00
 TQ1             	760000.00         	9795600.00

[VERTICES]
;Link            	X-Coord           	Y-Coord
 T1              	759700.00         	9795300.00
 T1              	759850.00         	9795500.00

[LABELS]
;X-Coord             Y-Coord             Label & Anchor Node

[BACKDROP]
 DIMENSIONS     	759450.00         	9794950.00         	760600.00         	9795650.00
 UNITS          	Meters
 FILE
 OFFSET         	0.00            	0.00

[END]
