[TITLE]
Pine Hill pressure zone (test fixture, US customary units)

[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern
 J10             	700.00      	0           	                	;
 J20             	690.00      	150         	                	;
 J30             	685.00      	0           	                	;
 J40             	640.00      	80          	                	;
 J50             	635.00      	0           	                	;

[RESERVOIRS]
;ID              	Head        	Pattern
 LAKE            	620.00      	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 TWR             	780.00      	15.0        	5.0         	30.0        	40.0        	0           	                	;

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 101             	J10             	TWR             	1000        	12          	0.85        	0           	Open  	;
 102             	J10             	J20             	2000        	8           	0.85        	0           	Open  	;
 103             	J20             	J30             	1500        	8           	0.85        	0           	Open  	;
 104             	J30             	J40             	800         	6           	0.85        	0           	Open  	;
 105             	J50             	J40             	500         	6           	0.85        	0           	Closed	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters
 PU1             	LAKE            	J10             	POWER 25	;

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss
 V1              	J30             	J50             	6           	PRV 	40          	0           	;
 V2              	J20             	J50             	4           	FCV 	100         	0           	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category
 J40             	50          	                	;Residencial
 J40             	30          	                	;Comercial

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers

[CURVES]
;ID              	X-Value     	Y-Value

[CONTROLS]

[RULES]

[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	0:00
 Hydraulic Timestep 	1:00
 Quality Timestep   	0:05
 Pattern Timestep   	1:00
 Pattern Start      	0:00
 Report Timestep    	1:00
 Report Start       	0:00
 Start ClockTime    	12 am
 Statistic          	NONE

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	GPM
 Headloss           	D-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	40
 Accuracy           	0.001
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	None mg/L
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node            	X-Coord           	Y-Coord
 J10             	762100.00         	9798050.00
 J20             	762700.00         	9798000.00
 J30             	763150.00         	9797900.00
 J40             	763400.00         	9797800.00
 J50             	763250.00         	9797850.00
 LAKE            	762000.00         	9798000.00
 TWR             	762300.00         	9798300.00

[VERTICES]
;Link            	X-Coord           	Y-Coord
 102             	762400.00         	9798060.00

[LABELS]
;X-Coord             Y-Coord             Label & Anchor Node

[BACKDROP]
 DIMENSIONS     	761950.00         	9797750.00         	763450.00         	9798350.00
 UNITS          	Meters
 FILE
 OFFSET         	0.00            	0.00

[END]
